within PhotoVoltaics.Sources.Electrical;
model VariableUnrootedPolyphaseCurrentSource
  "Unrooted variable polyphase AC current source"
  extends Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.OnePort;
  import Modelica.Constants.pi;
  Modelica.ComplexBlocks.Interfaces.ComplexInput I[m] annotation (
    Placement(transformation(origin = {0, 100}, extent = {{-20, -20}, {20, 20}}, rotation = 270)));
equation
  i = I;
  annotation (
    Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics={  Line(points = {{-60, 60}, {60, 60}}, color = {85, 170, 255}), Polygon(points = {{60, 60}, {30, 70}, {30, 50}, {60, 60}}, lineColor = {0, 0, 255}, fillColor = {0, 0, 255},
            fillPattern =                                                                                                                                                                                                        FillPattern.Solid), Line(points = {{0, -50}, {0, 50}}, color = {0, 0, 0}), Ellipse(extent = {{-50, 50}, {50, -50}}, lineColor = {0, 0, 0}), Line(points = {{-90, 0}, {-50, 0}}, color = {0, 0, 0}), Line(points = {{50, 0}, {90, 0}}, color = {0, 0, 0}),                                                                                                         Text(extent={{-150,-100},{150,-140}},    lineColor = {0, 0, 255}, textString = "%name")}),
    Documentation(info = "<html>

<p>
This model describes <i>m</i> variable current sources, with <i>m</i> complex signal inputs,
specifying the complex current by the complex RMS current components.
Additionally, the frequency of the current source is defined by a real signal input.
<i>m</i> <a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Sources.VariableCurrentSource\">single-phase VariableCurrentSources</a> are used.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Sources.VoltageSource\">SinglePhase.VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Sources.VoltageSource\">VoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Sources.VariableVoltageSource\">VariableVoltageSource</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Sources.CurrentSource\">CurrentSource</a>.
</p>
</html>"));
end VariableUnrootedPolyphaseCurrentSource;
